## 5. Failure modes

| Failure mode | Priority | Incidents | Severe | Cost (EUR) | % of cost | Recurrences < 90 d | Incidents # |
| --- | --- | --- | --- | --- | --- | --- | --- |
| Dommages superficiels modules PV | P1 | 5 | 2 | 91 303 | 40.0 | 1 | #2, #5, #6, #8, #13 |
| Dégradation et court-circuit câblage | P1 | 2 | 2 | 85 092 | 37.3 | 0 | #7, #11 |
| Défaillance chaîne et boîtier de jonction | P2 | 1 | 1 | 31 553 | 13.8 | 0 | #10 |
| Remplacement préventif connecteurs | P3 | 2 | 0 | 8 993 | 3.9 | 1 | #3, #4 |
| Baisse de rendement onduleur | P3 | 1 | 0 | 6 780 | 3.0 | 0 | #12 |
| Incendie toiture et panneaux PV | P3 | 2 | 0 | 4 446 | 1.9 | 0 | #1, #9 |

### Dommages superficiels modules PV · P1

Likely caused by mechanical impacts or environmental stress such as wind-driven debris during storms, leading to superficial damages on the modules. Five incidents, including two severe, occurred between March 2023 and December 2025. The incidents are over-represented versus site, with a total cost of EUR 91,303 and a total downtime of 188.8 hours. The most severe incidents occurred during vent fort / tempête weather conditions.

### Dégradation et court-circuit câblage · P1

Degradation of cable insulation or conductor damage possibly due to thermal cycling, moisture ingress, or mechanical wear, leading to short circuits. Two severe incidents reported from November 2023 to September 2025, with a total cost of EUR 85,092 and 150.6 hours of downtime. Incidents are in line with site, with no recurrence within 90 days, and occurred under calm or moderate wind conditions.

### Défaillance chaîne et boîtier de jonction · P2

Possible connection failure or internal component fault within the junction box, potentially caused by manufacturing defects or environmental factors. One severe incident on July 27, 2024, with a cost of EUR 31,553 and 52.2 hours of downtime. The incident is indicative, with no recurrence within 90 days, and occurred under nominal conditions.

### Remplacement préventif connecteurs · P3

Preventive replacement of connectors likely due to aging, thermal cycling, or manufacturing issues, to prevent failures. Two incidents, both moderate, between May and July 2023, with a total cost of EUR 8,993 and 28.3 hours of downtime. Incidents are over-represented versus site, with no severe incidents.

### Baisse de rendement onduleur · P3

Possible internal component degradation or firmware issues leading to reduced inverter efficiency. One moderate incident on November 30, 2025, costing EUR 6,780 and causing 23.3 hours of downtime. The incident is indicative, with no recurrence within 90 days, and occurred under nominal weather conditions.

### Incendie toiture et panneaux PV · P3

Potential thermal or electrical fault causing fire risk, possibly initiated by moisture ingress or electrical arc. Two moderate incidents between March 2023 and June 2024, with a total cost of EUR 4,446 and 13 hours of downtime. Incidents are in line with site, with no severe incidents, and occurred under pluie modérée weather conditions.
