## 7. Recommendations

| Priority | Action | Type | Failure mode addressed | Expected impact |
| --- | --- | --- | --- | --- |
| P1 | Perform thermography inspections on PV modules to identify superficial damages caused by severe weather, especially 'vent fort / tempête', and address any hot spots. | monitoring | Dommages superficiels modules PV | Early detection of superficial damages to prevent further deterioration and reduce the risk of severe incidents. |
| P1 | Conduct IV-curve tracing tests to detect degradation and short-circuit issues in the wiring, focusing on the DC field. | monitoring | Dégradation et court-circuit câblage | Identification of wiring degradation before failures occur, minimizing costly repairs and downtime. |
| P1 | Schedule regular insulation resistance tests on the DC field to monitor aging and environmental effects on wiring insulation. | preventive | Dégradation et court-circuit câblage | Early warning of insulation failures, reducing the likelihood of short circuits and equipment damage. |
| P1 | Establish a cleaning schedule for the PV modules and DC field to remove dirt and debris, particularly after moderate rain events. | preventive | Dommages superficiels modules PV | Maintaining optimal module performance and reducing superficial damage risk. |
| P3 | Implement torque checks and tightening of connectors in the DC field, especially in areas exposed to UV and temperature variations. | preventive | Remplacement préventif connecteurs | Reduced connector wear and tear, decreasing the risk of connector failure and associated incidents. |
| P3 | Inspect surge protection devices regularly, especially under conditions of moderate wind and clear skies, to ensure proper functioning. | monitoring | Remplacement préventif connecteurs | Prevention of surge-related damages, maintaining system reliability. |
| P3 | Conduct fire-risk inspections focusing on areas with superficial damages and wiring degradation, especially after severe weather events. | monitoring | Incendie toiture et panneaux PV | Early detection of fire hazards, enhancing safety and preventing damage. |
