# OUEST1-INV02 PV Inverter and DC Field Failure Modes and Incidents

**Equipment:** OUEST1-INV02 · **Site:** Centrale PV Ouest-1 · **Asset type:** PV inverter · **Generated on:** 2026-10-20

> The PV inverter and the upstream DC field at OUEST1-INV02 have experienced several incidents, with a total moderate and severe incident cost of over 228,167 EUR. The most costly failure mode involves superficial damages to PV modules, while wiring degradation and short-circuits also contribute significantly. Given the high risk level and the criticality score within the site, initial actions should focus on thermography inspections, wiring tests, and regular cleaning to mitigate further damage and reduce costs.

**Equipment priority: P2 · Risk level: HIGH** — Criticality score 52.9 (below the threshold of 75) against the other equipment of the site and 85.1 (at or above the threshold of 75) against the whole solar fleet.
