## 5. Failure modes

| Failure mode | Priority | Incidents | Severe | Cost (EUR) | % of cost | Recurrences < 90 d | Incidents # |
| --- | --- | --- | --- | --- | --- | --- | --- |
| Dégradation et court-circuit câblage | P1 | 2 | 2 | 97 989 | 34.4 | 1 | #3, #4 |
| Dommages superficiels modules PV | P1 | 4 | 2 | 70 510 | 24.7 | 1 | #2, #5, #8, #9 |
| Baisse de rendement onduleur | P2 | 2 | 2 | 51 357 | 18.0 | 0 | #10, #13 |
| Incendie toiture et panneaux PV | P1 | 2 | 1 | 34 127 | 12.0 | 1 | #11, #12 |
| Incendie bâtiment support PV | P2 | 1 | 1 | 21 116 | 7.4 | 0 | #1 |
| Remplacement préventif connecteurs | P3 | 1 | 0 | 7 961 | 2.8 | 0 | #6 |
| Salissure et nettoyage modules PV | P3 | 1 | 0 | 2 006 | 0.7 | 0 | #7 |

### Dégradation et court-circuit câblage · P1

Likely caused by insulation degradation and thermal stress leading to short circuits in the wiring. Indicative, 2 severe incidents, with costs totaling EUR 97989, and one recurrence within 90 days. Incidents occurred under 'vent modéré' and 'ciel dégagé' weather conditions, with a total downtime of 170.1 hours.

### Dommages superficiels modules PV · P1

Surface damages possibly caused by mechanical impact or environmental factors such as wind or hail, leading to superficial module damage. Indicative, 2 severe incidents, with a total cost of EUR 70510, and one recurrence within 90 days. Incidents occurred mainly under 'vent fort / tempête' weather, with a total downtime of 153.6 hours.

### Baisse de rendement onduleur · P2

Likely due to internal component failure or thermal issues affecting inverter performance. Indicative, 2 severe incidents, with a total cost of EUR 51357, no recurrence within 90 days. Incidents occurred under 'ciel dégagé' and 'temps calme', with a total downtime of 93.1 hours.

### Incendie toiture et panneaux PV · P1

Potential electrical fault or thermal runaway causing fire in the roof and panels. Indicative, 2 incidents, with a total cost of EUR 34127, including one severe incident. Incidents occurred under 'conditions nominales' and 'temps calme', with a total downtime of 65 hours.

### Incendie bâtiment support PV · P2

Electrical fault or overheating in the support building leading to fire. Indicative, 1 severe incident, costing EUR 21116, occurred under 'temps calme', with 41.4 hours of downtime.

### Remplacement préventif connecteurs · P3

Preventive replacement of connectors likely due to aging or wear, to prevent failure. Indicative, 1 moderate incident, costing EUR 7961, occurred under 'conditions nominales', with 24 hours of downtime.

### Salissure et nettoyage modules PV · P3

Accumulation of dirt and debris reducing module efficiency, mitigated by cleaning. Indicative, 1 moderate incident, costing EUR 2006, occurred under 'pluie modérée', with 6.5 hours of downtime.
