## 7. Recommendations

| Priority | Action | Type | Failure mode addressed | Expected impact |
| --- | --- | --- | --- | --- |
| P1 | Conduct a comprehensive visual inspection and thermography scan of the cable connections and wiring to identify degradation or hot spots. | monitoring | Dégradation et court-circuit câblage | Early detection of cable degradation will help prevent severe incidents and reduce the 34.4% of the equipment cost associated with this failure mode. |
| P1 | Implement a regular schedule for cleaning PV modules, especially after moderate rain, to prevent dirt accumulation that could contribute to superficial damages. | preventive | Dommages superficiels modules PV | Maintaining clean modules will mitigate superficial damages, which account for 24.7% of the equipment cost and are linked to incidents under windy and stormy conditions. |
| P1 | Inspect and verify the operation of surge protection devices regularly to prevent internal faults or overheating that could lead to fire incidents. | preventive | Incendie toiture et panneaux PV | Regular inspection will help mitigate fire risks, which have a recurrence within 90 days and account for 12% of the equipment cost. |
| P1 | Conduct a fire risk assessment focusing on internal faults and overheating sources, independent of weather conditions, to identify potential hazards early. | monitoring | Incendie toiture et panneaux PV | Proactive fire risk management aims to prevent severe incidents and recurrences, which have a significant impact on safety and costs. |
| P2 | Perform detailed IV-curve tracing and insulation resistance tests on the PV inverter and upstream DC field to detect early electrical faults and insulation issues. | monitoring | Baisse de rendement onduleur | Early electrical fault detection will help prevent performance drops, although this failure mode has no recent recurrence within 90 days. |
| P3 | Check and tighten all connector torque settings, and replace any connectors showing signs of wear or corrosion, especially in areas exposed to environmental stress. | preventive | Remplacement préventif connecteurs | Proper connector maintenance will reduce the risk of connector failures, which have no recent severe incidents but are linked to environmental stress. |
| P3 | Establish a scheduled cleaning and inspection routine for the PV modules to minimize dirt accumulation and mechanical impacts, especially after storm events. | preventive | Salissure et nettoyage modules PV | Routine cleaning will help prevent damages and reduce the risk of incidents related to dirt and mechanical impacts, although this failure mode has no recent severe incidents. |
