## 6. Root-cause hypotheses

1. **The incidents of the PV inverter and upstream DC field are primarily caused by environmental stressors such as wind storms and weather-related mechanical impacts, leading to cable degradation and superficial module damages.** — *confidence: high (6 supporting incidents: #2, #3, #4, #5, #8, #9)*  
   Failure modes: Dégradation et court-circuit câblage, Dommages superficiels modules PV.  
   Most cable degradation and superficial damages occurred during windy conditions, especially 'vent fort / tempête' and 'orage avec grêle', indicating that mechanical impacts from severe weather are a significant contributing factor.
2. **Electrical component failures, including inverter performance drops and connector issues, are linked to thermal and environmental stress, with some incidents occurring under nominal weather conditions.** — *confidence: medium (3 supporting incidents: #6, #10, #13)*  
   Failure modes: Baisse de rendement onduleur, Remplacement préventif connecteurs.  
   Incidents of inverter performance decline and connector replacements happened during clear or calm weather, suggesting that thermal cycling and aging, rather than weather, may be primary causes.
3. **Fire-related incidents are caused by internal faults or overheating, independent of weather conditions, possibly exacerbated by dust or lack of maintenance.** — *confidence: low (2 supporting incidents: #11, #12)*  
   Failure modes: Incendie toiture et panneaux PV, Incendie bâtiment support PV.  
   Both fire incidents occurred under 'conditions nominales' and 'temps calme', indicating that internal faults or maintenance issues, rather than external weather, are likely responsible.
