## 5. Failure modes

| Failure mode | Priority | Incidents | Severe | Cost (EUR) | % of cost | Recurrences < 90 d | Incidents # |
| --- | --- | --- | --- | --- | --- | --- | --- |
| Dégradation et court-circuit câblage | P1 | 3 | 2 | 88 376 | 38.1 | 1 | #1, #2, #6 |
| Salissure et nettoyage modules PV | P1 | 2 | 1 | 60 105 | 25.9 | 1 | #12, #13 |
| Défaillance chaîne et boîtier de jonction | P2 | 1 | 1 | 31 133 | 13.4 | 0 | #9 |
| Incendie toiture et panneaux PV | P3 | 4 | 0 | 20 423 | 8.8 | 0 | #3, #7, #10, #14 |
| Dommages superficiels modules PV | P3 | 3 | 0 | 17 146 | 7.4 | 1 | #11, #15, #16 |
| Remplacement préventif connecteurs | P3 | 3 | 0 | 14 953 | 6.4 | 1 | #4, #5, #8 |

### Dégradation et court-circuit câblage · P1

Likely caused by insulation degradation and thermal stress, leading to short circuits in the wiring. Three incidents occurred, two of which were severe, with costs totaling 88,376 euros. Incidents happened under moderate rain, with one recurrence within 90 days, and caused significant downtime.

### Salissure et nettoyage modules PV · P1

Accumulation of dirt and debris on module surfaces reduces light absorption, necessitating cleaning. Two incidents, one severe, with total costs of 60,105 euros. The incidents occurred under nominal conditions and rain, with one recurrence within 90 days, impacting module performance.

### Défaillance chaîne et boîtier de jonction · P2

Possible connection failure or corrosion within the junction box, disrupting current flow. One severe incident with a cost of 31,133 euros, occurred under moderate rain, with no recurrence within 90 days, causing notable downtime.

### Incendie toiture et panneaux PV · P3

Potential thermal or electrical fault leading to fire, possibly exacerbated by environmental conditions. Four incidents, all moderate, with total costs of 20,423 euros. Incidents occurred mostly under calm weather, with no severe incidents reported, but over-represented compared to site.

### Dommages superficiels modules PV · P3

Impact from hail or strong wind causing superficial damage to module surfaces. Three moderate incidents costing 17,146 euros, mainly under storm or hail conditions, with one recurrence within 90 days, affecting module integrity.

### Remplacement préventif connecteurs · P3

Preventive replacement to avoid failure, possibly due to aging or wear of connectors. Three incidents, all moderate, with costs totaling 14,953 euros. Incidents occurred mostly under calm weather, with one recurrence within 90 days, involving over-represented equipment.
