## 7. Recommendations

| Priority | Action | Type | Failure mode addressed | Expected impact |
| --- | --- | --- | --- | --- |
| P1 | Perform thermography inspections to identify hot spots and potential short circuits in wiring, especially after rainy conditions. | monitoring | Dégradation et court-circuit câblage | Early detection of wiring degradation and short circuits, addressing the failure mode which accounts for 38.1% of the equipment cost and has one recurrence within 90 days. |
| P1 | Conduct IV-curve tracing and insulation resistance tests to verify electrical integrity of the PV strings and identify degradation or insulation issues. | preventive | Dégradation et court-circuit câblage | Improved reliability of wiring and reduced risk of short circuits, targeting the failure mode responsible for the highest cost share and recurrences. |
| P1 | Implement a regular cleaning schedule for modules to prevent dirt accumulation, especially after moderate rain events, to mitigate contamination. | preventive | Salissure et nettoyage modules PV | Reduction in performance loss and failures caused by surface contamination, which represents 25.9% of the equipment cost and has one recurrence within 90 days. |
| P1 | Review and stock spare parts for critical components such as connectors and junction boxes to enable prompt corrective actions when failures occur. | spare parts | Dégradation et court-circuit câblage | Faster repair response and reduced downtime, especially for the failure mode with the highest recurrence and cost share. |
| P2 | Inspect surge protection devices and grounding to prevent electrical surges from rain or storms from triggering chain and junction box failures. | monitoring | Défaillance chaîne et boîtier de jonction | Reduced risk of severe electrical failures triggered by environmental factors, despite a lower cost share and no recent recurrence. |
| P3 | Check and tighten connector torque during scheduled maintenance to prevent connector failures caused by environmental wear. | preventive | Remplacement préventif connecteurs | Decrease in connector failures and associated costs, addressing the failure mode with a 6.4% cost share and recurrent incidents. |
| P3 | Schedule fire-risk inspections focusing on areas with accumulated debris or potential ignition sources, even though no recent severe incidents occurred. | monitoring | Incendie toiture et panneaux PV | Minimized fire risk, maintaining safety standards, with no severe incidents reported. |
