## 1. Key figures

| Indicator | This equipment | Median equipment of the site | Ratio |
| --- | --- | --- | --- |
| Incidents (all severities) | 37 | 31.5 | ×1.17 |
| Severe incidents | 9 | 4.5 | ×2.0 |
| Total estimated cost (all severities) | 403 752 EUR | 212 067 EUR | ×1.9 |
| Total downtime (all severities) | 826.3 h | 473.8 h | ×1.74 |

| Moderate and severe incidents (scope of this report) | Value |
| --- | --- |
| Incidents analysed | 20 (11 moderate · 9 severe) |
| Period covered | 2023-02-25 → 2025-12-26 |
| Total estimated cost | 388 974 EUR (89.2 % from severe incidents) |
| Average cost per incident | 19 449 EUR |
| Total downtime | 762.2 h |
| Average interval between incidents | 50 days |
| Most costly failure mode | Dommages superficiels modules PV (232 939 EUR) |
| Weather with most downtime | vent fort / tempête (315.5 h) |

This equipment, OUEST1-INV06, stands out from the median equipment of its site on several indicators, including incidents of all severities, severe incidents, total cost, and downtime, with ratios of 1.17, 2.0, 1.9, and 1.74 respectively. It was selected because of its criticality score of 99.0 and 99.2, which are above the thresholds, indicating its high importance within the site and fleet. The cost is highly concentrated on severe incidents, which account for 89.2% of the total incident-related cost and nearly all of the downtime.
