# OUEST1-INV06: PV Inverter and DC Field Failure Modes and Critical Incidents

**Equipment:** OUEST1-INV06 · **Site:** Centrale PV Ouest-1 · **Asset type:** PV inverter · **Generated on:** 2026-10-20

> The PV inverter OUEST1-INV06 at Centrale PV Ouest-1 has experienced a higher-than-median number of incidents, with 37 failures compared to 31.5 for similar equipment at the site. The most costly failure mode involves surface damages to PV modules, accounting for nearly 60% of related costs, and is associated with severe incidents. Immediate actions should focus on regular thermography inspections and electrical testing to prevent surface damages and electrical anomalies, given the equipment's critical risk level and high criticality score.

**Equipment priority: P1 · Risk level: CRITICAL** — Criticality score 99.0 (at or above the threshold of 75) against the other equipment of the site and 99.2 (at or above the threshold of 75) against the whole solar fleet.
