## 5. Failure modes

| Failure mode | Priority | Incidents | Severe | Cost (EUR) | % of cost | Recurrences < 90 d | Incidents # |
| --- | --- | --- | --- | --- | --- | --- | --- |
| Incendie toiture et panneaux PV | P1 | 1 | 1 | 48 714 | 25.3 | 0 | #7 |
| Dégradation et court-circuit câblage | P1 | 2 | 1 | 36 150 | 18.8 | 1 | #12, #15 |
| Incendie bâtiment support PV | P2 | 1 | 1 | 34 465 | 17.9 | 0 | #5 |
| Dommages superficiels modules PV | P2 | 5 | 0 | 26 364 | 13.7 | 1 | #2, #8, #9, #13, #14 |
| Défaillance chaîne et boîtier de jonction | P2 | 2 | 2 | 25 010 | 13.0 | 0 | #1, #6 |
| Remplacement préventif connecteurs | P3 | 3 | 0 | 15 573 | 8.1 | 1 | #3, #4, #10 |
| Salissure et nettoyage modules PV | P3 | 1 | 0 | 6 080 | 3.2 | 0 | #11 |

### Incendie toiture et panneaux PV · P1

Likely caused by thermal or electrical faults leading to ignition of materials, possibly due to overheating or arc faults. One severe incident on 2024-07-05 resulted in a cost of EUR 48714 and 99.2 hours of downtime. The incident is indicative, with weather conditions nominales, and the failure is under-represented compared to site incidents.

### Dégradation et court-circuit câblage · P1

Corrosion, insulation deterioration, or mechanical damage causing short circuits and degradation in wiring. Two incidents, one severe on 2025-06-20 and one moderate on 2025-07-14, with a total cost of EUR 36150 and 80.4 hours of downtime. The first incident was under moderate weather conditions, with a recurrence within 90 days.

### Incendie bâtiment support PV · P2

Electrical faults or overheating in the support structure leading to fire, possibly due to insulation failure or component malfunction. One severe incident on 2023-08-06 caused EUR 34465 in damages and 60.7 hours of downtime. Weather was clear, and the incident is in line with site data.

### Dommages superficiels modules PV · P2

Impact from hail, wind-driven debris, or mechanical stress causing superficial damage to PV modules. Five incidents with no severe cases, total EUR 26364, and 73.6 hours of downtime. The dominant weather was hail or storm conditions, with some incidents occurring under stormy weather.

### Défaillance chaîne et boîtier de jonction · P2

Electrical failure or corrosion within junction boxes and string components, possibly exacerbated by environmental exposure. Two severe incidents, one on 2023-02-28 and another on 2023-10-15, totaling EUR 25010 and 46.9 hours of downtime. Weather was nominal or clear, with incidents over a long period.

### Remplacement préventif connecteurs · P3

Degradation or wear of connectors over time, leading to increased resistance or failure, mitigated by preventive replacement. Three incidents, all moderate, with total EUR 15573 and 44.7 hours of downtime. Weather conditions varied, including clear, calm, and moderate wind.

### Salissure et nettoyage modules PV · P3

Accumulation of dirt, dust, or debris reducing module efficiency, addressed by cleaning. One moderate incident on 2025-02-28, EUR 6080 in cost, and 18.5 hours of downtime, under nominal weather conditions.
