## 6. Root-cause hypotheses

1. **The incidents of this equipment are primarily caused by weather-related stresses, especially during summer, leading to damages such as superficial module damage and cable degradation.** — *confidence: high (6 supporting incidents: #8, #9, #12, #13, #14, #15)*  
   Failure modes: Dommages superficiels modules PV, Dégradation et court-circuit câblage.  
   Most incidents occurred during summer with weather conditions like storm and hail, which are known to cause superficial damages and cable issues. The recurrence of these failure modes under such weather supports this hypothesis.
2. **Electrical connection issues, including connector failures and junction box faults, are a significant root cause, often triggered or exacerbated by environmental factors such as wind and temperature variations.** — *confidence: high (5 supporting incidents: #1, #3, #4, #6, #10)*  
   Failure modes: Remplacement préventif connecteurs, Défaillance chaîne et boîtier de jonction.  
   Multiple incidents involving connectors and junction boxes occurred under various weather conditions, with some close sequences suggesting environmental factors like wind may influence connection integrity.
3. **Certain incidents, such as the fire in the building support PV, are caused by internal faults or material failures unrelated to weather, possibly due to aging or manufacturing defects.** — *confidence: low (1 supporting incident: #5)*  
   Failure modes: Incendie bâtiment support PV.  
   This severe incident occurred under clear sky conditions and is isolated, indicating a likely internal fault rather than weather influence.
4. **Maintenance activities, such as cleaning modules or preventive connector replacements, contribute to incident occurrence, especially when performed under favorable weather conditions.** — *confidence: medium (3 supporting incidents: #3, #4, #11)*  
   Failure modes: Salissure et nettoyage modules PV, Remplacement préventif connecteurs.  
   Incidents related to cleaning and connector replacement occurred during calm or clear weather, suggesting maintenance activities can be a contributing factor.
5. **The overall failure pattern indicates that severe weather events, particularly hail and storms, are associated with superficial module damages, but other failure modes are more influenced by environmental conditions like wind and temperature.** — *confidence: medium (4 supporting incidents: #8, #9, #13, #14)*  
   Failure modes: Dommages superficiels modules PV.  
   Most superficial damages occurred during storm and hail conditions, supporting the link between severe weather and physical damage to modules.
