## 5. Failure modes

| Failure mode | Priority | Incidents | Severe | Cost (EUR) | % of cost | Recurrences < 90 d | Incidents # |
| --- | --- | --- | --- | --- | --- | --- | --- |
| Incendie bâtiment support PV | P1 | 2 | 2 | 51 131 | 24.7 | 1 | #9, #10 |
| Dégradation et court-circuit câblage | P1 | 1 | 1 | 49 142 | 23.8 | 0 | #3 |
| Baisse de rendement onduleur | P1 | 4 | 1 | 44 568 | 21.6 | 0 | #1, #4, #6, #12 |
| Salissure et nettoyage modules PV | P1 | 4 | 1 | 32 044 | 15.5 | 1 | #2, #7, #8, #15 |
| Défaillance chaîne et boîtier de jonction | P2 | 1 | 1 | 17 578 | 8.5 | 0 | #11 |
| Incendie toiture et panneaux PV | P3 | 2 | 0 | 9 760 | 4.7 | 1 | #13, #14 |
| Dommages superficiels modules PV | P3 | 1 | 0 | 2 540 | 1.2 | 0 | #5 |

### Incendie bâtiment support PV · P1

The physical mechanism likely involves thermal or electrical faults leading to combustion of support structures, possibly exacerbated by weather conditions such as rain or calm weather. Two severe incidents occurred on 2024-06-21 and 2024-07-13, with costs of EUR 13226 and EUR 37904 respectively. The incidents resulted in a total downtime of 88 hours and are indicative of a high-risk failure mode, over-represented compared to the site. The first incident was during calm weather, and the second during moderate rain.

### Dégradation et court-circuit câblage · P1

The failure mechanism involves deterioration of cable insulation or connections, leading to short circuits, possibly accelerated by environmental factors such as temperature fluctuations or moisture ingress. A single severe incident on 2023-11-21 caused EUR 49142 in damages and 82.4 hours of downtime. This failure mode is under-represented at the site but indicates a critical electrical fault.

### Baisse de rendement onduleur · P1

The cause is likely internal component degradation or thermal stress within the inverter, reducing its efficiency and power output. Four incidents, including one severe, occurred between 2023-05-15 and 2025-03-18, with a total cost of EUR 44568 and 100.2 hours of downtime. The incidents are mostly during calm weather conditions, and this failure mode is over-represented versus the site.

### Salissure et nettoyage modules PV · P1

Accumulation of dirt, dust, or other debris on the module surfaces reduces light absorption, leading to decreased performance. Four incidents, including one severe, occurred from 2023-05-18 to 2025-10-23, costing EUR 32044 and causing 75.9 hours of downtime. Incidents are spread across various weather conditions, with some during calm weather.

### Défaillance chaîne et boîtier de jonction · P2

Electrical failure in the junction chain or box, possibly due to moisture ingress, corrosion, or connection failure. One severe incident on 2024-10-06 caused EUR 17578 in damages and 28.9 hours of downtime. This failure mode is in line with the site’s incident distribution and is associated with moderate wind conditions.

### Incendie toiture et panneaux PV · P3

Potential electrical faults or thermal issues causing ignition of roof materials or panels, possibly triggered by weather conditions like calm or rain. Two incidents occurred between 2025-03-22 and 2025-04-10, with costs of EUR 4506 and EUR 5254. No severe incidents have been reported, and the total downtime is 31.6 hours.

### Dommages superficiels modules PV · P3

Physical damage such as impact from wind or debris, or storm-related stress causing superficial damage to the module surfaces. One incident on 2024-02-26 caused EUR 2540 in damages and 7 hours of downtime. It is under-represented compared to the site and occurred during storm conditions.
