# OUEST1-INV10 Inverter and DC Field Failure Modes and Incidents

**Equipment:** OUEST1-INV10 · **Site:** Centrale PV Ouest-1 · **Asset type:** PV inverter · **Generated on:** 2026-10-20

> The PV inverter and the upstream DC field at OUEST1-INV10 have experienced multiple incidents, with severe failures including wiring degradation and building support fires. The total cost of moderate and severe incidents is over 206,762 EUR, with the most costly incident at 49,142 EUR. Given the equipment's high risk level and criticality, initial actions should focus on thermography inspections, testing the DC field, and upgrading surge protection devices.

**Equipment priority: P2 · Risk level: HIGH** — Criticality score 64.3 (below the threshold of 75) against the other equipment of the site and 86.2 (at or above the threshold of 75) against the whole solar fleet.
